within ProsNet.Examples;
package several_prosumers
  package ISGT2024
    model D2c_Licklederer_2prosumers_SF1
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,-5; 600,-5; 1200,-5; 1800,-10; 2400,10; 3600,4;
            4200,-6; 4800,-10; 5400,-4; 6000,6; 6600,10; 7200,-10; 7800,-5;
            8400,-5]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,30; 600,30; 1200,30; 1800,55; 2400,55; 3600,55;
            4200,30; 4800,30; 5400,30; 6000,55; 6600,55; 7200,30; 7800,30; 8400,
            30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,5; 600,5; 1200,5; 1800,10; 2400,-10; 3600,-4; 4200,
            6; 4800,10; 5400,4; 6000,-6; 6600,-10; 7200,10; 7800,5; 8400,5])
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,140})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,55; 600,55; 1200,55; 1800,55; 2400,30; 3600,30;
            4200,55; 4800,55; 5400,55; 6000,30; 6600,30; 7200,55; 7800,55; 8400,
            55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl1(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25)
        annotation (Placement(transformation(extent={{-68,46},{-44,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl2(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25)
        annotation (Placement(transformation(extent={{42,46},{66,80}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,86},
              {-62,86},{-62,80.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,86},{-50,
              86},{-50,81}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,129},{42,129},
              {42,80.8},{48,80.8}},color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              86},{60,86},{60,81}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{66,62},{76,62},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{42,62},{24,62},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-44,62},{-18,62},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-68,62},{-74,62},{-74,8},{-68,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200})}),
        experiment(
          StopTime=8400,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end D2c_Licklederer_2prosumers_SF1;
  end ISGT2024;

  package Simulations

    model Speer_IEWT2023 "Producer and Consumer with Controller"
      Real Losses;

      BidirectionalSubstation.New_Substation.HTS PROSUMER1(
        Q_flow_nominal=25273*1.2,
        T_a1_nominal=338.15,
        T_a2_nominal=318.15,
        m_flow_nominal_1=0.41,
        dp1_nominal=20000,
        m_flow_nominal_2=0.41,
        dp2_nominal=20000,
        redeclare Fluid.Pumps.Data.Pumps_FSP.GrundfosCR17AAAEHQQE feedinPer,
        energyDynamics_feedPump=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_feedPump=3,
        use_inputFilter_feedPump=true,
        riseTime_feedPump=35,
        init_feedPump=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_conVal=1.6,
        use_inputFilter_conVal=true,
        riseTime_conVal=35,
        init_conVal=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_cheVal=11,
        length_transfer_pipe_tot=20,
        zeta_transferstation=14.12,
        d_transferpipe=0.0273,
        R_ins_transferpipe=1000,
        ambient_temperature=system.T_ambient,
        energyDynamics_pumpsSec=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_pumpsSec=3,
        use_inputFilter_pumpsSec=true,
        riseTime_pumpsSec=35,
        tau_cv=10,
        T_start_cv=333.15,
        valve_prim_cons(kFixed=0),
        heat_exchanger(T_a1_nominal=338.15, T_a2_nominal=318.15))
        annotation (Placement(transformation(extent={{-190,-10},{-138,42}})));

      BidirectionalSubstation.New_Substation.HTS PROSUMER2(
        Q_flow_nominal=21508*1.2,
        T_a1_nominal=338.15,
        T_a2_nominal=318.15,
        m_flow_nominal_1=0.35,
        dp1_nominal=20000,
        m_flow_nominal_2=0.35,
        dp2_nominal=20000,
        redeclare Fluid.Pumps.Data.Pumps_FSP.GrundfosCR17AAAEHQQE feedinPer,
        energyDynamics_feedPump=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_feedPump=3,
        use_inputFilter_feedPump=true,
        riseTime_feedPump=35,
        init_feedPump=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_conVal=1.6,
        use_inputFilter_conVal=true,
        riseTime_conVal=35,
        init_conVal=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_cheVal=11,
        length_transfer_pipe_tot=20,
        zeta_transferstation=14.15,
        d_transferpipe=0.0273,
        R_ins_transferpipe=1000,
        ambient_temperature=system.T_ambient,
        energyDynamics_pumpsSec=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_pumpsSec=3,
        use_inputFilter_pumpsSec=true,
        riseTime_pumpsSec=35,
        energyDynamics_cv=Modelica.Fluid.Types.Dynamics.SteadyState,
        tau_cv=10,
        T_start_cv=333.15,
        heat_exchanger(T_a1_nominal=PROSUMER2.T_a1_nominal, T_a2_nominal=
              PROSUMER2.T_a2_nominal))
        annotation (Placement(transformation(extent={{-12,2},{-64,56}})));

      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{70,-188},{126,-162}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_2_pipe_hot_12(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=40,
        diameter=0.0273,
        zeta=3.6,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{-132,-110},{-96,-74}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_2_pipe_cold_12(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=40,
        diameter=0.0273,
        zeta=3.6,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{-98,-66},{-134,-30}})));
      Fluid.Sources.Boundary_pT bou(
        T=330.65,                   nPorts=1, redeclare final package Medium =
            Media.Water)
        annotation (Placement(transformation(extent={{-2,-198},{-46,-154}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Controller_1(
        Delta_Qdot_norm=1,
        Delta_T_norm=3,
        T_prim_hot_des=340.15,
        T_sec_hot_des=333.15,
        DeltaT_prim_des=15,
        DeltaT_sec_des=15,
        V_dot_sec_max=29.02,
        k_prim_prod=1.5,
        Ti_prim_prod=35,
        Td_prim_prod=0,
        alpha_prim_prod=0.85,
        k_sec_prod=1.5,
        Ti_sec_prod=35,
        Td_sec_prod=0,
        alpha_sec_prod=0.85,
        k_prim_cons=1.5,
        Ti_prim_cons=35,
        Td_prim_cons=0,
        alpha_prim_cons=0.9,
        k_sec_cons=1.5,
        Ti_sec_cons=35,
        Td_sec_cons=0,
        alpha_sec_cons=0.4,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        initType=Modelica.Blocks.Types.Init.InitialOutput)
        annotation (Placement(transformation(extent={{-268,-4},{-226,44}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        T_sec_in_array_1(table=[0,341.15; 900,341.15; 1800,341.15; 2700,341.15;
            3600,341.15; 4500,341.15; 5400,341.15; 6300,341.15; 7200,341.15;
            8100,318.15; 9000,318.15; 9900,318.15; 10800,318.15; 11700,318.15;
            12600,318.15; 13500,318.15; 14400,318.15; 15300,318.15; 16200,
            318.15; 17100,318.15; 18000,318.15; 18900,341.15; 19800,341.15;
            20700,341.15; 21600,341.15; 22500,341.15; 23400,341.15; 24300,
            341.15; 25200,341.15; 26100,341.15; 27000,341.15; 27900,341.15;
            28800,341.15; 29700,318.15; 30600,318.15; 31500,318.15; 32400,
            318.15; 33300,318.15])
        annotation (Placement(transformation(extent={{-400,32},{-380,52}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Controller_2(
        Delta_Qdot_norm=1,
        Delta_T_norm=3,
        T_prim_hot_des=340.15,
        T_sec_hot_des=333.15,
        DeltaT_prim_des=15,
        DeltaT_sec_des=15,
        V_dot_sec_max=24.7,
        k_prim_prod=1.5,
        Ti_prim_prod=35,
        Td_prim_prod=0,
        alpha_prim_prod=0.85,
        k_sec_prod=1.5,
        Ti_sec_prod=35,
        Td_sec_prod=0,
        alpha_sec_prod=0.85,
        k_prim_cons=1.5,
        Ti_prim_cons=35,
        Td_prim_cons=0,
        alpha_prim_cons=0.9,
        k_sec_cons=1.5,
        Ti_sec_cons=35,
        Td_sec_cons=0,
        alpha_sec_cons=0.4,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        initType=Modelica.Blocks.Types.Init.InitialOutput)
        annotation (Placement(transformation(extent={{64,8},{22,56}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        Q_management_array_1(table=[0,12.64; 900,12.64; 1800,12.64; 2700,12.64;
            3600,25.27; 4500,25.27; 5400,25.27; 6300,25.27; 7200,12.64; 8100,-12.64;
            9000,-25.27; 9900,-25.27; 10800,-25.27; 11700,-25.27; 12600,-12.64;
            13500,-12.64; 14400,-25.27; 15300,-25.27; 16200,-25.27; 17100,-25.27;
            18000,-12.64; 18900,12.64; 19800,25.27; 20700,25.27; 21600,25.27;
            22500,25.27; 23400,12.64; 24300,6.32; 25200,12.64; 26100,12.64;
            27000,12.64; 27900,12.64; 28800,6.32; 29700,-6.32; 30600,-12.64;
            31500,-12.64; 32400,-12.64; 33300,-12.64])
        annotation (Placement(transformation(extent={{-316,8},{-296,28}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        Q_management_array_2(table=[0,10.75; 900,10.75; 1800,10.75; 2700,10.75;
            3600,21.51; 4500,21.51; 5400,21.51; 6300,21.51; 7200,10.75; 8100,-10.75;
            9000,-21.51; 9900,-21.51; 10800,-21.51; 11700,-21.51; 12600,-10.75;
            13500,-10.75; 14400,-21.51; 15300,-21.51; 16200,-21.51; 17100,-21.51;
            18000,-10.75; 18900,10.75; 19800,21.51; 20700,21.51; 21600,21.51;
            22500,21.51; 23400,10.75; 24300,5.38; 25200,10.75; 26100,10.75;
            27000,10.75; 27900,10.75; 28800,5.38; 29700,-5.38; 30600,-10.75;
            31500,-10.75; 32400,-10.75; 33300,-10.75])
        annotation (Placement(transformation(extent={{124,-10},{104,10}})));
      inner Modelica.Blocks.Noise.GlobalSeed globalSeed(enableNoise=false,
          fixedSeed=4345)
        annotation (Placement(transformation(extent={{-126,72},{-106,92}})));
      Modelica.Blocks.Noise.NormalNoise normalNoise(
        samplePeriod=30,
        mu=0,
        sigma=3)
        annotation (Placement(transformation(extent={{-400,70},{-380,90}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{-356,54},{-336,74}})));
      Modelica.Blocks.Noise.NormalNoise normalNoise1(
        samplePeriod=30,
        mu=0,
        sigma=3) annotation (Placement(transformation(extent={{178,54},{158,74}})));
      Modelica.Blocks.Math.Add add1
        annotation (Placement(transformation(extent={{132,32},{112,52}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        T_sec_in_array_2(table=[0,341.15; 900,341.15; 1800,341.15; 2700,341.15;
            3600,341.15; 4500,341.15; 5400,341.15; 6300,341.15; 7200,341.15;
            8100,318.15; 9000,318.15; 9900,318.15; 10800,318.15; 11700,318.15;
            12600,318.15; 13500,318.15; 14400,318.15; 15300,318.15; 16200,
            318.15; 17100,318.15; 18000,318.15; 18900,341.15; 19800,341.15;
            20700,341.15; 21600,341.15; 22500,341.15; 23400,341.15; 24300,
            341.15; 25200,341.15; 26100,341.15; 27000,341.15; 27900,341.15;
            28800,341.15; 29700,318.15; 30600,318.15; 31500,318.15; 32400,
            318.15; 33300,318.15])
        annotation (Placement(transformation(extent={{166,-14},{146,6}})));
      BidirectionalSubstation.New_Substation.HTS PROSUMER3(
        Q_flow_nominal=21245*1.2,
        T_a1_nominal=338.15,
        T_a2_nominal=318.15,
        m_flow_nominal_1=0.34,
        dp1_nominal=20000,
        m_flow_nominal_2=0.34,
        dp2_nominal=20000,
        redeclare Fluid.Pumps.Data.Pumps_FSP.GrundfosCR17AAAEHQQE feedinPer,
        energyDynamics_feedPump=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_feedPump=3,
        use_inputFilter_feedPump=true,
        riseTime_feedPump=35,
        init_feedPump=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_conVal=1.6,
        use_inputFilter_conVal=true,
        riseTime_conVal=35,
        init_conVal=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_cheVal=11,
        length_transfer_pipe_tot=20,
        zeta_transferstation=14.15,
        d_transferpipe=0.0273,
        R_ins_transferpipe=1000,
        ambient_temperature=system.T_ambient,
        energyDynamics_pumpsSec=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_pumpsSec=3,
        use_inputFilter_pumpsSec=true,
        riseTime_pumpsSec=35,
        energyDynamics_cv=Modelica.Fluid.Types.Dynamics.SteadyState,
        tau_cv=10,
        T_start_cv=333.15)
        annotation (Placement(transformation(extent={{284,0},{232,54}})));

      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Controller_3(
        Delta_Qdot_norm=1,
        Delta_T_norm=3,
        T_prim_hot_des=340.15,
        T_sec_hot_des=333.15,
        DeltaT_prim_des=15,
        DeltaT_sec_des=15,
        V_dot_sec_max=24.4,
        k_prim_prod=1.5,
        Ti_prim_prod=35,
        Td_prim_prod=0,
        alpha_prim_prod=0.85,
        k_sec_prod=1.5,
        Ti_sec_prod=35,
        Td_sec_prod=0,
        alpha_sec_prod=0.85,
        k_prim_cons=1.5,
        Ti_prim_cons=35,
        Td_prim_cons=0,
        alpha_prim_cons=0.9,
        k_sec_cons=1.5,
        Ti_sec_cons=35,
        Td_sec_cons=0,
        alpha_sec_cons=0.4,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        initType=Modelica.Blocks.Types.Init.InitialOutput)
        annotation (Placement(transformation(extent={{360,8},{318,56}})));
      Modelica.Blocks.Noise.NormalNoise normalNoise2(
        samplePeriod=30,
        mu=0,
        sigma=3) annotation (Placement(transformation(extent={{472,54},{452,74}})));
      Modelica.Blocks.Math.Add add2
        annotation (Placement(transformation(extent={{426,32},{406,52}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        T_sec_in_array_3(table=[0,341.15; 900,341.15; 1800,341.15; 2700,341.15;
            3600,341.15; 4500,341.15; 5400,341.15; 6300,341.15; 7200,341.15;
            8100,318.15; 9000,318.15; 9900,318.15; 10800,318.15; 11700,318.15;
            12600,318.15; 13500,341.15; 14400,341.15; 15300,341.15; 16200,
            341.15; 17100,341.15; 18000,341.15; 18900,318.15; 19800,318.15;
            20700,318.15; 21600,318.15; 22500,318.15; 23400,318.15; 24300,
            341.15; 25200,341.15; 26100,341.15; 27000,341.15; 27900,341.15;
            28800,341.15; 29700,318.15; 30600,318.15; 31500,318.15; 32400,
            318.15; 33300,318.15])
        annotation (Placement(transformation(extent={{460,-14},{440,6}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_4_pipe_cold_23(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=40,
        diameter=0.036,
        zeta=2.5,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{202,-62},{168,-28}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_4_pipe_hot_23(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=40,
        diameter=0.036,
        zeta=2.5,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{168,-106},{202,-72}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        Q_management_array_3(table=[0,8.15; 900,8.15; 1800,8.15; 2700,8.15;
            3600,16.29; 4500,16.29; 5400,16.29; 6300,16.29; 7200,8.15; 8100,-8.15;
            9000,-16.29; 9900,-16.29; 10800,-16.29; 11700,-16.29; 12600,-8.15;
            13500,10.62; 14400,21.24; 15300,21.24; 16200,21.24; 17100,21.24;
            18000,10.62; 18900,-10.62; 19800,-21.24; 20700,-21.24; 21600,-21.24;
            22500,-21.24; 23400,-10.62; 24300,4.07; 25200,8.15; 26100,8.15;
            27000,8.15; 27900,8.15; 28800,4.07; 29700,-4.07; 30600,-8.15; 31500,
            -8.15; 32400,-8.15; 33300,-8.15])
        annotation (Placement(transformation(extent={{422,-14},{402,6}})));
      BidirectionalSubstation.New_Substation.HTS PROSUMER4(
        Q_flow_nominal=41827*1.2,
        T_a1_nominal=338.15,
        T_a2_nominal=318.15,
        m_flow_nominal_1=0.68,
        dp1_nominal=20000,
        m_flow_nominal_2=0.68,
        dp2_nominal=20000,
        redeclare Fluid.Pumps.Data.Pumps_FSP.GrundfosCR35AAAEHQQE feedinPer,
        energyDynamics_feedPump=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_feedPump=3,
        use_inputFilter_feedPump=true,
        riseTime_feedPump=35,
        init_feedPump=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_conVal=2.5,
        use_inputFilter_conVal=true,
        riseTime_conVal=35,
        init_conVal=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_cheVal=20,
        length_transfer_pipe_tot=20,
        zeta_transferstation=18.75,
        d_transferpipe=0.036,
        R_ins_transferpipe=1000,
        ambient_temperature=system.T_ambient,
        energyDynamics_pumpsSec=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_pumpsSec=3,
        use_inputFilter_pumpsSec=true,
        riseTime_pumpsSec=35,
        energyDynamics_cv=Modelica.Fluid.Types.Dynamics.SteadyState,
        tau_cv=10,
        T_start_cv=333.15)
        annotation (Placement(transformation(extent={{580,-6},{512,74}})));

      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Controller_4(
        Delta_Qdot_norm=1,
        Delta_T_norm=3,
        T_prim_hot_des=340.15,
        T_sec_hot_des=333.15,
        DeltaT_prim_des=15,
        DeltaT_sec_des=15,
        V_dot_sec_max=48.03,
        k_prim_prod=1.5,
        Ti_prim_prod=35,
        Td_prim_prod=0,
        alpha_prim_prod=0.85,
        k_sec_prod=1.5,
        Ti_sec_prod=35,
        Td_sec_prod=0,
        alpha_sec_prod=0.85,
        k_prim_cons=1.5,
        Ti_prim_cons=35,
        Td_prim_cons=0,
        alpha_prim_cons=0.9,
        k_sec_cons=1.5,
        Ti_sec_cons=35,
        Td_sec_cons=0,
        alpha_sec_cons=0.4,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        initType=Modelica.Blocks.Types.Init.InitialOutput)
        annotation (Placement(transformation(extent={{658,10},{616,58}})));
      Modelica.Blocks.Noise.NormalNoise normalNoise3(
        samplePeriod=30,
        mu=0,
        sigma=3) annotation (Placement(transformation(extent={{768,60},{748,80}})));
      Modelica.Blocks.Math.Add add3
        annotation (Placement(transformation(extent={{722,38},{702,58}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        T_sec_in_array_4(table=[0,318.15; 900,318.15; 1800,318.15; 2700,318.15;
            3600,318.15; 4500,318.15; 5400,318.15; 6300,318.15; 7200,318.15;
            8100,341.15; 9000,341.15; 9900,341.15; 10800,341.15; 11700,341.15;
            12600,341.15; 13500,341.15; 14400,341.15; 15300,341.15; 16200,
            341.15; 17100,341.15; 18000,341.15; 18900,318.15; 19800,318.15;
            20700,318.15; 21600,318.15; 22500,318.15; 23400,318.15; 24300,
            318.15; 25200,318.15; 26100,318.15; 27000,318.15; 27900,318.15;
            28800,318.15; 29700,341.15; 30600,341.15; 31500,341.15; 32400,
            341.15; 33300,341.15])
        annotation (Placement(transformation(extent={{768,-8},{736,24}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        Q_management_array_4(table=[0,-20.91; 900,-20.91; 1800,-20.91; 2700,-20.91;
            3600,-41.83; 4500,-41.83; 5400,-41.83; 6300,-41.83; 7200,-20.91;
            8100,20.91; 9000,41.83; 9900,41.83; 10800,41.83; 11700,41.83; 12600,
            20.91; 13500,6.38; 14400,12.77; 15300,12.77; 16200,12.77; 17100,
            12.77; 18000,6.38; 18900,-6.38; 19800,-12.77; 20700,-12.77; 21600,-12.77;
            22500,-12.77; 23400,-6.38; 24300,-10.46; 25200,-20.91; 26100,-20.91;
            27000,-20.91; 27900,-20.91; 28800,-10.46; 29700,10.46; 30600,20.91;
            31500,20.91; 32400,20.91; 33300,20.91])
        annotation (Placement(transformation(extent={{714,-8},{682,24}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_6_pipe_hot_34(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=49.5,
        diameter=0.0419,
        zeta=2.6,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{362,-104},{394,-72}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_6_pipe_cold_34(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=49.5,
        diameter=0.0419,
        zeta=2.6,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{394,-60},{360,-26}})));
      BidirectionalSubstation.New_Substation.HTS PROSUMER5(
        Q_flow_nominal=21245*1.2,
        T_a1_nominal=338.15,
        T_a2_nominal=318.15,
        m_flow_nominal_1=0.34,
        dp1_nominal=20000,
        m_flow_nominal_2=0.34,
        dp2_nominal=20000,
        redeclare Fluid.Pumps.Data.Pumps_FSP.GrundfosCR17AAAEHQQE feedinPer,
        energyDynamics_feedPump=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_feedPump=3,
        use_inputFilter_feedPump=true,
        riseTime_feedPump=35,
        init_feedPump=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_conVal=1.6,
        use_inputFilter_conVal=true,
        riseTime_conVal=35,
        init_conVal=Modelica.Blocks.Types.Init.InitialOutput,
        Kv_cheVal=11,
        length_transfer_pipe_tot=20,
        zeta_transferstation=14.15,
        d_transferpipe=0.0273,
        R_ins_transferpipe=1000,
        ambient_temperature=system.T_ambient,
        energyDynamics_pumpsSec=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        tau_pumpsSec=3,
        use_inputFilter_pumpsSec=true,
        riseTime_pumpsSec=35,
        energyDynamics_cv=Modelica.Fluid.Types.Dynamics.SteadyState,
        tau_cv=10,
        T_start_cv=333.15)
        annotation (Placement(transformation(extent={{858,-6},{796,76}})));

      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Controller_5(
        Delta_Qdot_norm=1,
        Delta_T_norm=3,
        T_prim_hot_des=340.15,
        T_sec_hot_des=333.15,
        DeltaT_prim_des=15,
        DeltaT_sec_des=15,
        V_dot_sec_max=24.4,
        k_prim_prod=1.5,
        Ti_prim_prod=35,
        Td_prim_prod=0,
        alpha_prim_prod=0.85,
        k_sec_prod=1.5,
        Ti_sec_prod=35,
        Td_sec_prod=0,
        alpha_sec_prod=0.85,
        k_prim_cons=1.5,
        Ti_prim_cons=35,
        Td_prim_cons=0,
        alpha_prim_cons=0.9,
        k_sec_cons=1.5,
        Ti_sec_cons=35,
        Td_sec_cons=0,
        alpha_sec_cons=0.4,
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        initType=Modelica.Blocks.Types.Init.InitialOutput)
        annotation (Placement(transformation(extent={{936,20},{894,68}})));
      Modelica.Blocks.Noise.NormalNoise normalNoise4(
        samplePeriod=30,
        mu=0,
        sigma=3) annotation (Placement(transformation(extent={{1046,62},{1026,
                82}})));
      Modelica.Blocks.Math.Add add4
        annotation (Placement(transformation(extent={{1000,40},{980,60}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        T_sec_in_array_5(table=[0,318.15; 900,318.15; 1800,318.15; 2700,318.15;
            3600,318.15; 4500,318.15; 5400,318.15; 6300,318.15; 7200,318.15;
            8100,341.15; 9000,341.15; 9900,341.15; 10800,341.15; 11700,341.15;
            12600,341.15; 13500,341.15; 14400,341.15; 15300,341.15; 16200,
            341.15; 17100,341.15; 18000,341.15; 18900,318.15; 19800,318.15;
            20700,318.15; 21600,318.15; 22500,318.15; 23400,318.15; 24300,
            318.15; 25200,318.15; 26100,318.15; 27000,318.15; 27900,318.15;
            28800,318.15; 29700,341.15; 30600,341.15; 31500,341.15; 32400,
            341.15; 33300,341.15])
        annotation (Placement(transformation(extent={{1044,-16},{1012,16}})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        Q_management_array_5(table=[0,-10.62; 900,-10.62; 1800,-10.62; 2700,-10.62;
            3600,-21.24; 4500,-21.24; 5400,-21.24; 6300,-21.24; 7200,-10.62;
            8100,10.62; 9000,21.24; 9900,21.24; 10800,21.24; 11700,21.24; 12600,
            10.62; 13500,6.38; 14400,12.77; 15300,12.77; 16200,12.77; 17100,
            12.77; 18000,6.38; 18900,-6.38; 19800,-12.77; 20700,-12.77; 21600,-12.77;
            22500,-12.77; 23400,-6.38; 24300,-5.31; 25200,-10.62; 26100,-10.62;
            27000,-10.62; 27900,-10.62; 28800,-5.31; 29700,5.31; 30600,10.62;
            31500,10.62; 32400,10.62; 33300,10.62])
        annotation (Placement(transformation(extent={{992,-16},{960,16}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_8_pipe_hot_45(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=46.5,
        diameter=0.0273,
        zeta=4.3,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{680,-104},{712,-72}})));
      Fluid.Pipes.InsulatedPipe Pipe_ID_8_pipe_cold_45(
        allowFlowReversal=true,
        T_amb=system.T_ambient,
        R_ins=1000,
        length=46.5,
        diameter=0.0273,
        zeta=4.3,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        T_start=313.15)
        annotation (Placement(transformation(extent={{712,-60},{680,-28}})));
    equation
      Losses =PROSUMER1.Q_dot_trnsf_is + PROSUMER2.Q_dot_trnsf_is;

      connect(Pipe_ID_2_pipe_hot_12.port_a, PROSUMER1.hot_prim) annotation (
          Line(points={{-132,-92},{-182.2,-92},{-182.2,-10.2889}},     color={0,
              127,255}));
      connect(Pipe_ID_2_pipe_hot_12.port_b, PROSUMER2.hot_prim) annotation (
          Line(points={{-96,-92},{-19.8,-92},{-19.8,1.7}},        color={0,127,
              255}));
      connect(Pipe_ID_2_pipe_cold_12.port_a, PROSUMER2.cold_prim) annotation (
          Line(points={{-98,-48},{-52,-48},{-52,-20},{-56.2,-20},{-56.2,2}},
            color={0,127,255}));
      connect(PROSUMER1.cold_prim, Pipe_ID_2_pipe_cold_12.port_b) annotation (
          Line(points={{-145.8,-10},{-145.8,-48},{-134,-48}},      color={0,127,
              255}));
      connect(bou.ports[1], Pipe_ID_2_pipe_hot_12.port_b) annotation (Line(
            points={{-46,-176},{-80,-176},{-80,-92},{-96,-92}}, color={0,127,
              255}));
      connect(Controller_1.T_sec_set, PROSUMER1.T_sec_in_set) annotation (Line(
            points={{-226,44},{-226,52},{-210,52},{-210,36.2222},{-190,36.2222}},
            color={0,0,127}));
      connect(Controller_1.V_dot_sec_set, PROSUMER1.V_dot_sec_set) annotation (
          Line(points={{-226,34.4},{-212,34.4},{-212,30.4444},{-190,30.4444}},
            color={0,0,127}));
      connect(Controller_1.pi_set, PROSUMER1.pi) annotation (Line(points={{-226,
              24.8},{-190,21.7778}}, color={255,127,0}));
      connect(Controller_1.mu_set, PROSUMER1.mu) annotation (Line(points={{-226,
              15.2},{-210,15.2},{-210,16},{-190,16}}, color={255,127,0}));
      connect(PROSUMER1.u_set, Controller_1.u_set) annotation (Line(points={{-190,
              10.2222},{-190,5.6},{-226,5.6}},      color={0,0,127}));
      connect(PROSUMER1.kappa_set, Controller_1.kappa_set) annotation (Line(
            points={{-190,4.44444},{-210,4.44444},{-210,-16},{-226,-16},{-226,-4}},
                    color={0,0,127}));
      connect(PROSUMER1.T_sec_hot, Controller_1.T_sec_hot) annotation (Line(
            points={{-169.2,42},{-169.2,54},{-252,54},{-252,46},{-253.3,46},{
              -253.3,44}},
                    color={0,0,127}));
      connect(PROSUMER1.T_sec_cold, Controller_1.T_sec_cold) annotation (Line(
            points={{-141.467,42},{-192,42},{-192,44},{-240.7,44}},
                                                            color={0,0,127}));
      connect(PROSUMER1.V_dot_sec, Controller_1.V_dot_sec) annotation (Line(
            points={{-155.333,42},{-155.333,58},{-278,58},{-278,34.4},{-268,34.4}},
                      color={0,0,127}));
      connect(PROSUMER1.T_prim_hot, Controller_1.T_prim_hot) annotation (Line(
            points={{-169.2,-10},{-169.2,-18},{-252,-18},{-252,-10},{-253.3,-10},
              {-253.3,-4}}, color={0,0,127}));
      connect(PROSUMER1.T_prim_cold, Controller_1.T_prim_cold) annotation (Line(
            points={{-141.467,-10},{-218,-10},{-218,-12},{-240.7,-12},{-240.7,-4}},
            color={0,0,127}));
      connect(Controller_1.V_dot_prim, PROSUMER1.V_dot_prim) annotation (Line(
            points={{-268,5.6},{-278,5.6},{-278,-22},{-155.333,-22},{-155.333,-10}},
                    color={0,0,127}));
      connect(PROSUMER1.Q_dot_trnsf_is, Controller_1.Qdot_is) annotation (Line(
            points={{-190,-4.22222},{-214,-4.22222},{-214,-24},{-280,-24},{-280,
              15.2},{-268,15.2}}, color={0,0,127}));
      connect(Controller_2.T_sec_set, PROSUMER2.T_sec_in_set) annotation (Line(
            points={{22,56},{22,64},{0,64},{0,50},{-12,50}}, color={0,0,127}));
      connect(Controller_2.V_dot_sec_set, PROSUMER2.V_dot_sec_set) annotation (
          Line(points={{22,46.4},{0,46.4},{0,44},{-12,44}}, color={0,0,127}));
      connect(Controller_2.pi_set, PROSUMER2.pi)
        annotation (Line(points={{22,36.8},{-12,35}}, color={255,127,0}));
      connect(Controller_2.mu_set, PROSUMER2.mu) annotation (Line(points={{22,27.2},
              {0,27.2},{0,29},{-12,29}},       color={255,127,0}));
      connect(Controller_2.u_set, PROSUMER2.u_set) annotation (Line(points={{22,17.6},
              {0,17.6},{0,23},{-12,23}},       color={0,0,127}));
      connect(Controller_2.kappa_set, PROSUMER2.kappa_set) annotation (Line(
            points={{22,8},{14,8},{14,-6},{-2,-6},{-2,14},{-12,14},{-12,17}},
            color={0,0,127}));
      connect(PROSUMER2.T_sec_hot, Controller_2.T_sec_hot) annotation (Line(
            points={{-32.8,56},{-32.8,68},{48,68},{48,58},{49.3,58},{49.3,56}},
            color={0,0,127}));
      connect(PROSUMER2.T_sec_cold, Controller_2.T_sec_cold) annotation (Line(
            points={{-60.5333,56},{-56,56},{-56,66},{36.7,66},{36.7,56}}, color=
             {0,0,127}));
      connect(PROSUMER2.V_dot_sec, Controller_2.V_dot_sec) annotation (Line(
            points={{-46.6667,56},{-46.6667,72},{74,72},{74,46.4},{64,46.4}},
            color={0,0,127}));
      connect(PROSUMER2.T_prim_hot, Controller_2.T_prim_hot) annotation (Line(
            points={{-32.8,2},{-32.8,-10},{48,-10},{48,2},{49.3,2},{49.3,8}},
            color={0,0,127}));
      connect(PROSUMER2.T_prim_cold, Controller_2.T_prim_cold) annotation (Line(
            points={{-60.5333,2},{-60,2},{-60,-16},{36.7,-16},{36.7,8}}, color=
              {0,0,127}));
      connect(PROSUMER2.V_dot_prim, Controller_2.V_dot_prim) annotation (Line(
            points={{-46.6667,2},{-46,2},{-46,-14},{74,-14},{74,17.6},{64,17.6}},
            color={0,0,127}));
      connect(PROSUMER2.Q_dot_trnsf_is, Controller_2.Qdot_is) annotation (Line(
            points={{-12,8},{-4,8},{-4,-18},{76,-18},{76,27.2},{64,27.2}},
            color={0,0,127}));
      connect(Q_management_array_1.y, Controller_1.Qdot_set) annotation (Line(
            points={{-295,18},{-278,18},{-278,24.8},{-268,24.8}}, color={0,0,127}));
      connect(Q_management_array_2.y, Controller_2.Qdot_set) annotation (Line(
            points={{103,0},{84,0},{84,36.8},{64,36.8}}, color={0,0,127}));
      connect(normalNoise.y, add.u1) annotation (Line(points={{-379,80},{-366,80},{
              -366,70},{-358,70}}, color={0,0,127}));
      connect(T_sec_in_array_1.y, add.u2) annotation (Line(points={{-379,42},{-366,
              42},{-366,58},{-358,58}}, color={0,0,127}));
      connect(add.y, Controller_1.T_sec_sim) annotation (Line(points={{-335,64},{
              -318,64},{-318,44},{-268,44}},
                                        color={0,0,127}));
      connect(normalNoise1.y, add1.u1) annotation (Line(points={{157,64},{144,64},{
              144,48},{134,48}}, color={0,0,127}));
      connect(add1.y, Controller_2.T_sec_sim) annotation (Line(points={{111,42},{
              80,42},{80,56},{64,56}},
                                    color={0,0,127}));
      connect(T_sec_in_array_2.y, add1.u2) annotation (Line(points={{145,-4},{136,
              -4},{136,26},{142,26},{142,36},{134,36}}, color={0,0,127}));
      connect(Controller_3.T_sec_set, PROSUMER3.T_sec_in_set) annotation (Line(
            points={{318,56},{318,64},{294,64},{294,48},{284,48}}, color={0,0,
              127}));
      connect(Controller_3.V_dot_sec_set, PROSUMER3.V_dot_sec_set) annotation (
          Line(points={{318,46.4},{294,46.4},{294,42},{284,42}}, color={0,0,127}));
      connect(Controller_3.pi_set, PROSUMER3.pi)
        annotation (Line(points={{318,36.8},{284,33}}, color={255,127,0}));
      connect(Controller_3.mu_set, PROSUMER3.mu) annotation (Line(points={{318,
              27.2},{294,27.2},{294,27},{284,27}}, color={255,127,0}));
      connect(Controller_3.u_set, PROSUMER3.u_set) annotation (Line(points={{318,
              17.6},{294,17.6},{294,21},{284,21}},     color={0,0,127}));
      connect(Controller_3.kappa_set, PROSUMER3.kappa_set) annotation (Line(
            points={{318,8},{308,8},{308,-6},{292,-6},{292,14},{284,14},{284,15}},
            color={0,0,127}));
      connect(PROSUMER3.T_sec_hot, Controller_3.T_sec_hot) annotation (Line(
            points={{263.2,54},{263.2,68},{342,68},{342,58},{345.3,58},{345.3,56}},
                    color={0,0,127}));
      connect(PROSUMER3.T_sec_cold, Controller_3.T_sec_cold) annotation (Line(
            points={{235.467,54},{238,54},{238,66},{332.7,66},{332.7,56}},
            color={0,0,127}));
      connect(PROSUMER3.V_dot_sec, Controller_3.V_dot_sec) annotation (Line(
            points={{249.333,54},{249.333,72},{368,72},{368,46.4},{360,46.4}},
            color={0,0,127}));
      connect(PROSUMER3.T_prim_hot, Controller_3.T_prim_hot) annotation (Line(
            points={{263.2,0},{263.2,-10},{342,-10},{342,2},{345.3,2},{345.3,8}},
            color={0,0,127}));
      connect(PROSUMER3.T_prim_cold, Controller_3.T_prim_cold) annotation (Line(
            points={{235.467,0},{234,0},{234,-16},{332.7,-16},{332.7,8}}, color=
             {0,0,127}));
      connect(PROSUMER3.V_dot_prim, Controller_3.V_dot_prim) annotation (Line(
            points={{249.333,0},{248,0},{248,-14},{368,-14},{368,17.6},{360,17.6}},
                      color={0,0,127}));
      connect(PROSUMER3.Q_dot_trnsf_is, Controller_3.Qdot_is) annotation (Line(
            points={{284,6},{290,6},{290,-18},{370,-18},{370,27.2},{360,27.2}},
            color={0,0,127}));
      connect(normalNoise2.y,add2. u1) annotation (Line(points={{451,64},{438,64},{
              438,48},{428,48}}, color={0,0,127}));
      connect(add2.y, Controller_3.T_sec_sim) annotation (Line(points={{405,42},{
              374,42},{374,56},{360,56}}, color={0,0,127}));
      connect(T_sec_in_array_3.y, add2.u2) annotation (Line(points={{439,-4},{430,
              -4},{430,26},{436,26},{436,36},{428,36}}, color={0,0,127}));
      connect(Pipe_ID_2_pipe_cold_12.port_a, Pipe_ID_4_pipe_cold_23.port_b)
        annotation (Line(points={{-98,-48},{42,-48},{42,-45},{168,-45}}, color=
              {0,127,255}));
      connect(Pipe_ID_2_pipe_hot_12.port_b, Pipe_ID_4_pipe_hot_23.port_a)
        annotation (Line(points={{-96,-92},{38,-92},{38,-89},{168,-89}}, color=
              {0,127,255}));
      connect(Pipe_ID_4_pipe_cold_23.port_a, PROSUMER3.cold_prim) annotation (
          Line(points={{202,-45},{240,-45},{240,-8},{239.8,-8},{239.8,0}},
            color={0,127,255}));
      connect(PROSUMER3.hot_prim, Pipe_ID_4_pipe_hot_23.port_b) annotation (
          Line(points={{276.2,-0.3},{256,-0.3},{256,-89},{202,-89}},   color={0,
              127,255}));
      connect(Q_management_array_3.y, Controller_3.Qdot_set) annotation (Line(
            points={{401,-4},{376,-4},{376,36.8},{360,36.8}}, color={0,0,127}));
      connect(Controller_4.T_sec_set, PROSUMER4.T_sec_in_set) annotation (Line(
            points={{616,58},{616,70},{590,70},{590,65.1111},{580,65.1111}},
                                                                   color={0,0,
              127}));
      connect(Controller_4.V_dot_sec_set, PROSUMER4.V_dot_sec_set) annotation (
          Line(points={{616,48.4},{590,48.4},{590,56.2222},{580,56.2222}},
                                                                 color={0,0,127}));
      connect(Controller_4.pi_set, PROSUMER4.pi)
        annotation (Line(points={{616,38.8},{580,42.8889}},
                                                       color={255,127,0}));
      connect(Controller_4.mu_set, PROSUMER4.mu) annotation (Line(points={{616,
              29.2},{590,29.2},{590,34},{580,34}}, color={255,127,0}));
      connect(Controller_4.u_set, PROSUMER4.u_set) annotation (Line(points={{616,
              19.6},{590,19.6},{590,25.1111},{580,25.1111}},
                                                       color={0,0,127}));
      connect(Controller_4.kappa_set, PROSUMER4.kappa_set) annotation (Line(
            points={{616,10},{604,10},{604,0},{588,0},{588,20},{580,20},{580,
              16.2222}},
            color={0,0,127}));
      connect(PROSUMER4.T_sec_hot, Controller_4.T_sec_hot) annotation (Line(
            points={{552.8,74},{638,74},{638,64},{643.3,64},{643.3,58}},
                    color={0,0,127}));
      connect(PROSUMER4.T_sec_cold, Controller_4.T_sec_cold) annotation (Line(
            points={{516.533,74},{534,74},{534,72},{630.7,72},{630.7,58}},
            color={0,0,127}));
      connect(PROSUMER4.V_dot_sec, Controller_4.V_dot_sec) annotation (Line(
            points={{534.667,74},{664,74},{664,48.4},{658,48.4}},
            color={0,0,127}));
      connect(PROSUMER4.T_prim_hot, Controller_4.T_prim_hot) annotation (Line(
            points={{552.8,-6},{552.8,-4},{638,-4},{638,8},{643.3,8},{643.3,10}},
            color={0,0,127}));
      connect(PROSUMER4.T_prim_cold, Controller_4.T_prim_cold) annotation (Line(
            points={{516.533,-6},{530,-6},{530,-10},{630.7,-10},{630.7,10}},
            color={0,0,127}));
      connect(PROSUMER4.V_dot_prim, Controller_4.V_dot_prim) annotation (Line(
            points={{534.667,-6},{544,-6},{544,-8},{664,-8},{664,19.6},{658,19.6}},
            color={0,0,127}));
      connect(PROSUMER4.Q_dot_trnsf_is, Controller_4.Qdot_is) annotation (Line(
            points={{580,2.88889},{586,2.88889},{586,-12},{666,-12},{666,29.2},{
              658,29.2}},
            color={0,0,127}));
      connect(normalNoise3.y,add3. u1) annotation (Line(points={{747,70},{734,
              70},{734,54},{724,54}},
                                 color={0,0,127}));
      connect(add3.y,Controller_4. T_sec_sim) annotation (Line(points={{701,48},{
              670,48},{670,58},{658,58}}, color={0,0,127}));
      connect(T_sec_in_array_4.y,add3. u2) annotation (Line(points={{734.4,8},{
              726,8},{726,32},{732,32},{732,42},{724,42}},
                                                        color={0,0,127}));
      connect(Q_management_array_4.y,Controller_4. Qdot_set) annotation (Line(
            points={{680.4,8},{672,8},{672,38.8},{658,38.8}}, color={0,0,127}));
      connect(Pipe_ID_6_pipe_hot_34.port_a, Pipe_ID_4_pipe_hot_23.port_b)
        annotation (Line(points={{362,-88},{282,-88},{282,-89},{202,-89}},
            color={0,127,255}));
      connect(PROSUMER4.cold_prim, Pipe_ID_6_pipe_cold_34.port_a) annotation (
          Line(points={{522.2,-6},{537.2,-6},{537.2,-43},{394,-43}},   color={0,
              127,255}));
      connect(Pipe_ID_6_pipe_cold_34.port_b, PROSUMER3.cold_prim) annotation (
          Line(points={{360,-43},{238,-43},{238,-45},{240,-45},{240,-8},{239.8,-8},{239.8,
              0}},               color={0,127,255}));
      connect(PROSUMER4.hot_prim, Pipe_ID_6_pipe_hot_34.port_b) annotation (
          Line(points={{569.8,-6.44444},{554.866,-6.44444},{554.866,-88},{394,-88}},
            color={0,127,255}));
      connect(Controller_5.T_sec_set, PROSUMER5.T_sec_in_set) annotation (Line(
            points={{894,68},{894,72},{868,72},{868,66.8889},{858,66.8889}},
                                                                   color={0,0,
              127}));
      connect(Controller_5.V_dot_sec_set, PROSUMER5.V_dot_sec_set) annotation (
          Line(points={{894,58.4},{868,58.4},{868,57.7778},{858,57.7778}},
                                                                 color={0,0,127}));
      connect(Controller_5.pi_set, PROSUMER5.pi)
        annotation (Line(points={{894,48.8},{858,44.1111}},
                                                       color={255,127,0}));
      connect(Controller_5.mu_set, PROSUMER5.mu) annotation (Line(points={{894,
              39.2},{868,39.2},{868,35},{858,35}}, color={255,127,0}));
      connect(Controller_5.u_set, PROSUMER5.u_set) annotation (Line(points={{894,
              29.6},{868,29.6},{868,25.8889},{858,25.8889}},
                                                       color={0,0,127}));
      connect(Controller_5.kappa_set, PROSUMER5.kappa_set) annotation (Line(
            points={{894,20},{882,20},{882,2},{866,2},{866,22},{858,22},{858,
              16.7778}},
            color={0,0,127}));
      connect(PROSUMER5.T_sec_hot, Controller_5.T_sec_hot) annotation (Line(
            points={{833.2,76},{916,76},{916,68},{921.3,68}},
                    color={0,0,127}));
      connect(PROSUMER5.T_sec_cold, Controller_5.T_sec_cold) annotation (Line(
            points={{800.133,76},{812,76},{812,74},{908.7,74},{908.7,68}},
            color={0,0,127}));
      connect(PROSUMER5.V_dot_sec, Controller_5.V_dot_sec) annotation (Line(
            points={{816.667,76},{816.667,80},{942,80},{942,58.4},{936,58.4}},
            color={0,0,127}));
      connect(PROSUMER5.T_prim_hot, Controller_5.T_prim_hot) annotation (Line(
            points={{833.2,-6},{833.2,-2},{916,-2},{916,10},{921.3,10},{921.3,20}},
            color={0,0,127}));
      connect(PROSUMER5.T_prim_cold, Controller_5.T_prim_cold) annotation (Line(
            points={{800.133,-6},{808,-6},{808,-8},{908.7,-8},{908.7,20}},
                                                                         color=
              {0,0,127}));
      connect(PROSUMER5.V_dot_prim, Controller_5.V_dot_prim) annotation (Line(
            points={{816.667,-6},{942,-6},{942,29.6},{936,29.6}},
            color={0,0,127}));
      connect(PROSUMER5.Q_dot_trnsf_is, Controller_5.Qdot_is) annotation (Line(
            points={{858,3.11111},{864,3.11111},{864,-10},{944,-10},{944,39.2},{
              936,39.2}},
            color={0,0,127}));
      connect(normalNoise4.y,add4. u1) annotation (Line(points={{1025,72},{1012,
              72},{1012,56},{1002,56}},
                                 color={0,0,127}));
      connect(add4.y,Controller_5. T_sec_sim) annotation (Line(points={{979,50},{
              948,50},{948,68},{936,68}}, color={0,0,127}));
      connect(T_sec_in_array_5.y,add4. u2) annotation (Line(points={{1010.4,0},{
              1004,0},{1004,34},{1010,34},{1010,44},{1002,44}},
                                                        color={0,0,127}));
      connect(Q_management_array_5.y,Controller_5. Qdot_set) annotation (Line(
            points={{958.4,0},{950,0},{950,48.8},{936,48.8}}, color={0,0,127}));
      connect(PROSUMER5.cold_prim, Pipe_ID_8_pipe_cold_45.port_a) annotation (
          Line(points={{805.3,-6},{815.2,-6},{815.2,-44},{712,-44}},   color={0,
              127,255}));
      connect(Pipe_ID_8_pipe_cold_45.port_b, Pipe_ID_6_pipe_cold_34.port_a)
        annotation (Line(points={{680,-44},{536,-44},{536,-43},{394,-43}},
                          color={0,127,255}));
      connect(Pipe_ID_8_pipe_hot_45.port_b, PROSUMER5.hot_prim) annotation (
          Line(points={{712,-88},{834,-88},{834,-6.45556},{848.7,-6.45556}},
                                                                     color={0,
              127,255}));
      connect(Pipe_ID_8_pipe_hot_45.port_a, Pipe_ID_6_pipe_hot_34.port_b)
        annotation (Line(points={{680,-88},{394,-88}},
            color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-440,
                -220},{1060,120}})),Diagram(coordinateSystem(preserveAspectRatio=
                false, extent={{-440,-220},{1060,120}}),graphics={
            Text(
              extent={{-142,-24},{-98,-38}},
              textColor={28,108,200},
              textString="cold"),
            Text(
              extent={{-134,-124},{-98,-140}},
              textColor={238,46,47},
              textString="hot"),
            Text(
              extent={{514,116},{594,82}},
              textColor={0,0,0},
              textString="Prosumer4
MF5"),      Text(
              extent={{792,118},{872,84}},
              textColor={0,0,0},
              textString="Prosumer5
SF2"),      Text(
              extent={{268,110},{348,76}},
              textColor={0,0,0},
              textString="Prosumer3
SF4"),      Text(
              extent={{-32,114},{48,80}},
              textColor={0,0,0},
              textString="Prosumer2
SF3"),      Text(
              extent={{-252,102},{-172,68}},
              textColor={0,0,0},
              textString="Prosumer1
SF1"),      Text(
              extent={{170,-118},{206,-134}},
              textColor={238,46,47},
              textString="hot"),
            Text(
              extent={{162,-18},{206,-32}},
              textColor={28,108,200},
              textString="cold"),
            Text(
              extent={{364,-118},{400,-134}},
              textColor={238,46,47},
              textString="hot"),
            Text(
              extent={{356,-18},{400,-32}},
              textColor={28,108,200},
              textString="cold"),
            Text(
              extent={{678,-114},{714,-130}},
              textColor={238,46,47},
              textString="hot"),
            Text(
              extent={{674,-20},{718,-34}},
              textColor={28,108,200},
              textString="cold")}),
        experiment(
          StopTime=34200,
          Interval=10,
          __Dymola_Algorithm="Dassl"),
        __Dymola_Commands(file="Scripts/COSES_PLOT.mos" "COSES_PLOT", file=
              "Scripts/cosesplot.mos" "cosesplot",
          file="Scripts/cosesplot.mos" "cosesplot",
          file="Scripts/cosesplot.mos" "cosesplot",
          file="Scripts/coses_plot_tables.mos" "coses_plot_tables"));
    end Speer_IEWT2023;

    model A1a_Licklederer_crossover_noheat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,46},{-34,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{136,48},{160,82}})));
      Prosumers.SF1 sF1_1
        annotation (Placement(transformation(extent={{-228,70},{-144,132}})));
      Prosumers.SF4 sF4_1
        annotation (Placement(transformation(extent={{-240,-68},{-156,-8}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl
        tESNetworkControl(deltaT=0)
        annotation (Placement(transformation(extent={{-126,122},{-106,142}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl
        tESNetworkControl1(deltaT=0)
        annotation (Placement(transformation(extent={{-138,-16},{-118,4}})));
      Prosumers.MF5 mF5_1
        annotation (Placement(transformation(extent={{232,58},{316,140}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl
        tESNetworkControl2(deltaT=0)
        annotation (Placement(transformation(extent={{328,124},{348,144}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,62},{-74,62},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,62},{-18,62},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,81}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,64},{122,64},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,64},{174,64},{174,8},{168.2,8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{
              154,97.5},{154,83}},        color={0,0,127}));
      connect(sF4_1.port_a1, B2.port_a1) annotation (Line(points={{-219.4,-7.9},
              {-219.4,16},{-72,16},{-72,25},{40.8,25}}, color={0,127,255}));
      connect(sF4_1.port_b1, B2.port_b1) annotation (Line(points={{-183.6,-0.9},
              {-183.6,18},{-184,18},{-184,36},{60,36},{60,30},{59,30},{59,25}},
                                                              color={0,127,255}));
      connect(B1.port_a1, sF1_1.port_a1) annotation (Line(points={{-57.2,25},{
              -57.2,28},{-138,28},{-138,150},{-205.3,150},{-205.3,134.3}},
            color={0,127,255}));
      connect(sF1_1.port_b1, B1.port_b1) annotation (Line(points={{-166.7,134},
              {-166.7,148},{-82,148},{-82,58},{-68,58},{-68,32},{-39,32},{-39,
              25}}, color={0,127,255}));
      connect(tESNetworkControl.Tstorage_top, sF1_1.TTop) annotation (Line(
            points={{-128.8,139.2},{-144,139.2},{-144,142.1},{-147.3,142.1}},
            color={0,0,127}));
      connect(tESNetworkControl.Tstorage_middle, sF1_1.TMiddle) annotation (
          Line(points={{-128.8,133.2},{-147.2,133.2},{-147.2,138.2}}, color={0,
              0,127}));
      connect(tESNetworkControl.Tstorage_bottom, sF1_1.TBottom) annotation (
          Line(points={{-128.8,127.2},{-140,127.2},{-140,135.1},{-147.3,135.1}},
            color={0,0,127}));
      connect(Ctrl1.Q_dot_set, tESNetworkControl.P) annotation (Line(points={{
              -52,80.8},{-52,88},{-98,88},{-98,132},{-107.4,132}}, color={0,0,
              127}));
      connect(tESNetworkControl1.Tstorage_bottom, sF4_1.TBottom) annotation (
          Line(points={{-140.8,-10.8},{-150,-10.8},{-150,-4.9},{-159.3,-4.9}},
            color={0,0,127}));
      connect(tESNetworkControl1.Tstorage_middle, sF4_1.TMiddle) annotation (
          Line(points={{-140.8,-4.8},{-148,-4.8},{-148,-1.8},{-159.2,-1.8}},
            color={0,0,127}));
      connect(tESNetworkControl1.Tstorage_top, sF4_1.TTop) annotation (Line(
            points={{-140.8,1.2},{-150.05,1.2},{-150.05,2.1},{-159.3,2.1}},
            color={0,0,127}));
      connect(Ctrl2.Q_dot_set, tESNetworkControl1.P) annotation (Line(points={{
              46,82.8},{46,90},{-22,90},{-22,32},{-76,32},{-76,-6},{-119.4,-6}},
            color={0,0,127}));
      connect(mF5_1.TBottom, tESNetworkControl2.Tstorage_bottom) annotation (
          Line(points={{312.7,123.1},{320,123.1},{320,129.2},{325.2,129.2}},
            color={0,0,127}));
      connect(tESNetworkControl2.Tstorage_middle, mF5_1.TMiddle) annotation (
          Line(points={{325.2,135.2},{325.2,136},{318,136},{318,126.2},{312.8,
              126.2}}, color={0,0,127}));
      connect(mF5_1.TTop, tESNetworkControl2.Tstorage_top) annotation (Line(
            points={{312.7,130.1},{312.7,136},{312,136},{312,142},{325.2,142},{
              325.2,141.2}},                                              color
            ={0,0,127}));
      connect(tESNetworkControl2.P, Ctrl3.Q_dot_set) annotation (Line(points={{
              346.6,134},{354,134},{354,158},{142,158},{142,82.8}}, color={0,0,
              127}));
      connect(B3.port_a1, mF5_1.port_a1) annotation (Line(points={{138.8,25},{
              138.8,28},{226,28},{226,146},{257.1,146},{257.1,132.8}}, color={0,
              127,255}));
      connect(B3.port_b1, mF5_1.port_b1) annotation (Line(points={{157,25},{157,
              28},{176,28},{176,104},{222,104},{222,148},{292.1,148},{292.1,
              131.9}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A1a_Licklederer_crossover_noheat_noweight;

    model A1a_Licklederer_crossover_noheat_noweight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,46},{-34,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{136,48},{160,82}})));
      Prosumers.SF1 sF1_1
        annotation (Placement(transformation(extent={{-228,70},{-144,132}})));
      Prosumers.SF4 sF4_1
        annotation (Placement(transformation(extent={{-240,-68},{-156,-8}})));
      Prosumers.MF5 mF5_1
        annotation (Placement(transformation(extent={{232,58},{316,140}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl2
        tESNetworkControl2_1(deltaT=0)
        annotation (Placement(transformation(extent={{-214,40},{-194,60}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl2
        tESNetworkControl2_2(deltaT=0)
        annotation (Placement(transformation(extent={{-122,116},{-102,136}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl2
        tESNetworkControl2_3(deltaT=0)
        annotation (Placement(transformation(extent={{334,96},{354,116}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,62},{-74,62},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,62},{-18,62},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,81}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,64},{122,64},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,64},{174,64},{174,8},{168.2,8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{
              154,97.5},{154,83}},        color={0,0,127}));
      connect(sF4_1.port_a1, B2.port_a1) annotation (Line(points={{-219.4,-7.9},
              {-219.4,16},{-72,16},{-72,25},{40.8,25}}, color={0,127,255}));
      connect(sF4_1.port_b1, B2.port_b1) annotation (Line(points={{-183.6,-0.9},
              {-183.6,32},{-66,32},{-66,34},{59,34},{59,25}}, color={0,127,255}));
      connect(B1.port_a1, sF1_1.port_a1) annotation (Line(points={{-57.2,25},{
              -57.2,28},{-138,28},{-138,150},{-205.3,150},{-205.3,134.3}},
            color={0,127,255}));
      connect(sF1_1.port_b1, B1.port_b1) annotation (Line(points={{-166.7,134},
              {-166.7,148},{-82,148},{-82,58},{-68,58},{-68,32},{-39,32},{-39,
              25}}, color={0,127,255}));
      connect(sF4_1.TTop, tESNetworkControl2_1.Tstorage_top) annotation (Line(
            points={{-159.3,2.1},{-159.3,34},{-224,34},{-224,57.2},{-216.8,57.2}},
            color={0,0,127}));
      connect(sF4_1.TBottom, tESNetworkControl2_1.Tstorage_bottom) annotation (
          Line(points={{-159.3,-4.9},{-164,-4.9},{-164,18},{-226,18},{-226,45.2},
              {-216.8,45.2}}, color={0,0,127}));
      connect(sF4_1.TMiddle, tESNetworkControl2_1.Tstorage_middle) annotation (
          Line(points={{-159.2,-1.8},{-174,-1.8},{-174,10},{-230,10},{-230,51.2},
              {-216.8,51.2}}, color={0,0,127}));
      connect(Ctrl2.Q_dot_set, tESNetworkControl2_1.P) annotation (Line(points=
              {{46,82.8},{46,90},{-34,90},{-34,92},{-140,92},{-140,50},{-195.4,
              50}}, color={0,0,127}));
      connect(tESNetworkControl2_2.Tstorage_top, sF1_1.TTop) annotation (Line(
            points={{-124.8,133.2},{-140,133.2},{-140,142.1},{-147.3,142.1}},
            color={0,0,127}));
      connect(tESNetworkControl2_2.Tstorage_middle, sF1_1.TMiddle) annotation (
          Line(points={{-124.8,127.2},{-140,127.2},{-140,138.2},{-147.2,138.2}},
            color={0,0,127}));
      connect(tESNetworkControl2_2.Tstorage_bottom, sF1_1.TBottom) annotation (
          Line(points={{-124.8,121.2},{-140,121.2},{-140,144},{-144,144},{-144,
              146},{-147.3,146},{-147.3,135.1}}, color={0,0,127}));
      connect(tESNetworkControl2_2.P, Ctrl1.Q_dot_set) annotation (Line(points=
              {{-103.4,126},{-80,126},{-80,90},{-52,90},{-52,80.8}}, color={0,0,
              127}));
      connect(mF5_1.TTop, tESNetworkControl2_3.Tstorage_top) annotation (Line(
            points={{312.7,130.1},{312.7,142},{320,142},{320,126},{322,126},{
              322,113.2},{331.2,113.2}}, color={0,0,127}));
      connect(tESNetworkControl2_3.Tstorage_middle, mF5_1.TMiddle) annotation (
          Line(points={{331.2,107.2},{318,107.2},{318,146},{312.8,146},{312.8,
              126.2}}, color={0,0,127}));
      connect(tESNetworkControl2_3.Tstorage_bottom, mF5_1.TBottom) annotation (
          Line(points={{331.2,101.2},{318,101.2},{318,148},{312.7,148},{312.7,
              123.1}}, color={0,0,127}));
      connect(tESNetworkControl2_3.P, Ctrl3.Q_dot_set) annotation (Line(points=
              {{352.6,106},{360,106},{360,154},{142,154},{142,82.8}}, color={0,
              0,127}));
      connect(B3.port_a1, mF5_1.port_a1) annotation (Line(points={{138.8,25},{
              257.1,25},{257.1,132.8}}, color={0,127,255}));
      connect(B3.port_b1, mF5_1.port_b1) annotation (Line(points={{157,25},{157,
              28},{224,28},{224,146},{292.1,146},{292.1,131.9}}, color={0,127,
              255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A1a_Licklederer_crossover_noheat_noweight2;

    model A1a_Licklederer_crossover_noheat_noweight3
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{-58,46},{-34,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{42,34},{66,68}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{136,48},{160,82}})));
      Prosumers.SF1 sF1_1
        annotation (Placement(transformation(extent={{-70,136},{-48,150}})));
      Prosumers.SF4 sF4_1
        annotation (Placement(transformation(extent={{24,128},{52,144}})));
      Prosumers.MF5 mF5_1
        annotation (Placement(transformation(extent={{126,122},{148,144}})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl3
        tESNetworkControl3_1(deltaT=0) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={-44,114})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl3
        tESNetworkControl3_2(deltaT=0) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={52,98})));
      Controls.GeneratorControlPackage.ControlGenerator.TESNetworkControl3
        tESNetworkControl3_3(deltaT=0) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={150,100})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,62},{-74,62},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,62},{-18,62},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{66,50},{76,50},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{42,50},{24,50},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,64},{122,64},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,64},{174,64},{174,8},{168.2,8}}, color={0,0,127}));
      connect(sF4_1.port_a1, B2.port_a1) annotation (Line(points={{30.8667,
              144.027},{30.8667,152},{18,152},{18,24},{20,24},{20,25},{40.8,25}},
                                                        color={0,127,255}));
      connect(sF4_1.port_b1, B2.port_b1) annotation (Line(points={{42.8,145.893},
              {42.8,154},{80,154},{80,44},{74,44},{74,25},{59,25}},
                                                              color={0,127,255}));
      connect(B1.port_a1, sF1_1.port_a1) annotation (Line(points={{-57.2,25},{
              -57.2,36},{-76,36},{-76,150.519},{-64.0548,150.519}},
            color={0,127,255}));
      connect(sF1_1.port_b1, B1.port_b1) annotation (Line(points={{-53.9452,
              150.452},{-53.9452,154},{-24,154},{-24,30},{-39,30},{-39,25}},
                    color={0,127,255}));
      connect(B3.port_a1, mF5_1.port_a1) annotation (Line(points={{138.8,25},{
              138.8,44},{124,44},{124,144},{132.574,144},{132.574,142.068}},
            color={0,127,255}));
      connect(B3.port_b1, mF5_1.port_b1) annotation (Line(points={{157,25},{157,
              44},{168,44},{168,144},{141.74,144},{141.74,141.827}}, color={0,
              127,255}));
      connect(tESNetworkControl3_1.Tout, Ctrl1.T_sec_in_is) annotation (Line(
            points={{-48,105.4},{-26,105.4},{-26,92},{-40,92},{-40,81}}, color=
              {0,0,127}));
      connect(tESNetworkControl3_1.P, Ctrl1.Q_dot_set) annotation (Line(points=
              {{-44,105.4},{-30,105.4},{-30,94},{-52,94},{-52,80.8}}, color={0,
              0,127}));
      connect(tESNetworkControl3_1.Tstorage_top, sF1_1.TTop) annotation (Line(
            points={{-36.8,126.8},{-36.8,140},{-36,140},{-36,152},{-48.8643,152},
              {-48.8643,152.281}}, color={0,0,127}));
      connect(tESNetworkControl3_1.Tstorage_middle, sF1_1.TMiddle) annotation (
          Line(points={{-42.8,126.8},{-42.8,151.4},{-48.8381,151.4}}, color={0,
              0,127}));
      connect(sF1_1.TBottom, tESNetworkControl3_1.Tstorage_bottom) annotation (
          Line(points={{-48.8643,150.7},{-46,150.7},{-46,132},{-56,132},{-56,
              126.8},{-48.8,126.8}}, color={0,0,127}));
      connect(sF4_1.TTop, tESNetworkControl3_2.Tstorage_top) annotation (Line(
            points={{50.9,146.693},{50.9,148},{72,148},{72,110.8},{59.2,110.8}},
            color={0,0,127}));
      connect(sF4_1.TMiddle, tESNetworkControl3_2.Tstorage_middle) annotation (
          Line(points={{50.9333,145.653},{50.9333,148},{54,148},{54,142},{56,
              142},{56,118},{53.2,118},{53.2,110.8}}, color={0,0,127}));
      connect(tESNetworkControl3_2.Tstorage_bottom, sF4_1.TBottom) annotation (
          Line(points={{47.2,110.8},{47.2,118},{58,118},{58,144.827},{50.9,
              144.827}}, color={0,0,127}));
      connect(tESNetworkControl3_2.P, Ctrl2.Q_dot_set) annotation (Line(points=
              {{52,89.4},{52,76},{48,76},{48,68.8}}, color={0,0,127}));
      connect(tESNetworkControl3_2.Tout, Ctrl2.T_sec_in_is) annotation (Line(
            points={{48,89.4},{48,82},{60,82},{60,69}}, color={0,0,127}));
      connect(mF5_1.TTop, tESNetworkControl3_3.Tstorage_top) annotation (Line(
            points={{147.136,141.344},{152,141.344},{152,136},{158,136},{158,
              112.8},{157.2,112.8}}, color={0,0,127}));
      connect(tESNetworkControl3_3.Tstorage_middle, mF5_1.TMiddle) annotation (
          Line(points={{151.2,112.8},{151.2,140.298},{147.162,140.298}}, color=
              {0,0,127}));
      connect(mF5_1.TBottom, tESNetworkControl3_3.Tstorage_bottom) annotation (
          Line(points={{147.136,139.466},{150,139.466},{150,120},{145.2,120},{
              145.2,112.8}}, color={0,0,127}));
      connect(tESNetworkControl3_3.P, Ctrl3.Q_dot_set) annotation (Line(points=
              {{150,91.4},{146,91.4},{146,82.8},{142,82.8}}, color={0,0,127}));
      connect(tESNetworkControl3_3.Tout, Ctrl3.T_sec_in_is) annotation (Line(
            points={{146,91.4},{146,83},{154,83}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A1a_Licklederer_crossover_noheat_noweight3;

    model A1b_Licklederer_crossover_noheat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A1b_Licklederer_crossover_noheat_defweight;

    model A1c_Licklederer_crossover_noheat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A1c_Licklederer_crossover_noheat_weight2;

    model A2a_Licklederer_crossover_heat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A2a_Licklederer_crossover_heat_noweight;

    model A2b_Licklederer_crossover_heat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A2b_Licklederer_crossover_heat_defweight;

    model A2c_Licklederer_crossover_heat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A2c_Licklederer_crossover_heat_weight2;

    model A3a_Licklederer_crossover_smallpump_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,46},{-34,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,80.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,62},{-74,62},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,62},{-18,62},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,81}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A3a_Licklederer_crossover_smallpump_noweight;

    model A3b_Licklederer_crossover_smallpump_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-50,10})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-36,-8.2},{-36,-45},{-8,-45}},  color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-64,-8},{-64,-90},{-8,-90}},  color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,10},{-70,10}},
                                                                     color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,10},{-29.8,10}},
                                                                       color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A3b_Licklederer_crossover_smallpump_defweight;

    model A3c_Licklederer_crossover_smallpump_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-50,10})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl1(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-58,48},{-34,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl2(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{40,48},{64,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_crossover Ctrl3(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{134,50},{158,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-36,-8.2},{-36,-45},{-8,-45}},  color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-64,-8},{-64,-90},{-8,-90}},  color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,90},
              {-52,90},{-52,82.8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,64},{-74,64},{-74,10},{-70,10}},
                                                                     color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,64},{-18,64},{-18,10},{-29.8,10}},
                                                                       color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,90},{-40,
              90},{-40,83}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,82.8},{46,82.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,83}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,64},{76,64},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,64},{24,64},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,92},
              {140,92},{140,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{152,90},{152,85}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end A3c_Licklederer_crossover_smallpump_weight2;

    model B1a_Licklederer_sameside_noheat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-44,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-32,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-56,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-38,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-50,98},{-50,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B1a_Licklederer_sameside_noheat_noweight;

    model B1b_Licklederer_sameside_noheat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-42,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,140})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-30,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-36,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,129},{-66,98},
              {-48,98},{-48,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B1b_Licklederer_sameside_noheat_defweight;

    model B1c_Licklederer_sameside_noheat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-42,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-30,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-36,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-48,98},{-48,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B1c_Licklederer_sameside_noheat_weight2;

    model B2a_Licklederer_sameside_heat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-44,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-32,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-56,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-38,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-50,98},{-50,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B2a_Licklederer_sameside_heat_noweight;

    model B2b_Licklederer_sameside_heat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-44,77})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,76},{-32,76}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-56,76},{-74,76},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,95},{-38,95}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-50,98},{-50,94.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B2b_Licklederer_sameside_heat_defweight;

    model B2c_Licklederer_sameside_heat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-44,77})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,76},{-32,76}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-56,76},{-74,76},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,95},{-38,95}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-50,98},{-50,94.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B2c_Licklederer_sameside_heat_weight2;

    model B3a_Licklederer_sameside_smallpump_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-44,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=1,
        alpha_sec_cons=0) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-32,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-56,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-38,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-50,98},{-50,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B3a_Licklederer_sameside_smallpump_noweight;

    model B3b_Licklederer_sameside_smallpump_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-42,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3
        annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-30,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-36,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-48,98},{-48,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B3b_Licklederer_sameside_smallpump_defweight;

    model B3c_Licklederer_sameside_smallpump_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={-42,75})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={52,73})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_sameside Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25) annotation (Placement(transformation(
            extent={{-12,-17},{12,17}},
            rotation=0,
            origin={148,71})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
    equation
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,74},{-30,74}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,74},{-74,74},{-74,8},{-68,8}}, color={0,0,127}));
      connect(B2.contr_vars_real,Ctrl2. contr_vars_real)
        annotation (Line(points={{70.2,8},{78,8},{78,72},{64,72}},     color={0,0,127}));
      connect(Ctrl2.states,B2. states)
        annotation (Line(points={{40,72},{24,72},{24,8},{30,8}},     color={0,0,127}));
      connect(B3.contr_vars_real,Ctrl3. contr_vars_real)
        annotation (Line(points={{168.2,8},{176,8},{176,70},{160,70}}, color={0,0,127}));
      connect(Ctrl3.states,B3. states)
        annotation (Line(points={{136,70},{122,70},{122,8},{128,8}}, color={0,0,127}));
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-31,93},{-36,93}}, color={0,0,127}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,91}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{155,94},{
              166,94},{166,89},{154,89}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,98},
              {-48,98},{-48,92.8}}, color={0,0,127}));
      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set)
        annotation (Line(points={{32,127},{32,90.8},{46,90.8}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,96},
              {142,96},{142,88.8}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end B3c_Licklederer_sameside_smallpump_weight2;

    model C1a_Licklederer_mix1_noheat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C1a_Licklederer_mix1_noheat_noweight;

    model C1b_Licklederer_mix1_noheat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C1b_Licklederer_mix1_noheat_defweight;

    model C1c_Licklederer_mix1_noheat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C1c_Licklederer_mix1_noheat_weight2;

    model C2a_Licklederer_mix1_heat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C2a_Licklederer_mix1_heat_noweight;

    model C2b_Licklederer_mix1_heat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C2b_Licklederer_mix1_heat_defweight;

    model C2c_Licklederer_mix1_heat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-58,50},{-34,84}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{34,42},{58,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{132,50},{156,84}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,92},
              {-52,92},{-52,84.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,92},{-40,
              92},{-40,85}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,66},{-18,66},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,66},{-82,66},{-82,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{34,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{58,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              82},{52,82},{52,77}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,100.5},
              {40,100.5},{40,76.8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,90},
              {138,90},{138,84.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,90},{150,90},{150,85}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{156,66},{174,66},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{132,66},{122,66},{122,8},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C2c_Licklederer_mix1_heat_weight2;

    model C3a_Licklederer_mix1_smallpump_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{-54,48},{-30,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{38,44},{62,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0,
        alpha_sec_prod=1,
        alpha_prim_cons=0,
        alpha_sec_cons=1)
        annotation (Placement(transformation(extent={{136,44},{160,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-60,127},
              {-60,82.8},{-48,82.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-36,97.5},{-36,83}}, color={0,0,127}));
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,64},{-30,64}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{38,60},{24,60},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{62,60},{76,60},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,60},{122,60},{122,8},{128,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,78.8},{44,78.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              84},{56,84},{56,79}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {142,86},{142,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is)
        annotation (Line(points={{155,97.5},{154,97.5},{154,79}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C3a_Licklederer_mix1_smallpump_noweight;

    model C3b_Licklederer_mix1_smallpump_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1
        annotation (Placement(transformation(extent={{-54,48},{-30,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2
        annotation (Placement(transformation(extent={{38,44},{62,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3
        annotation (Placement(transformation(extent={{136,44},{160,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-60,127},
              {-60,82.8},{-48,82.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-36,97.5},{-36,83}}, color={0,0,127}));
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,64},{-30,64}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{38,60},{24,60},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{62,60},{76,60},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,60},{122,60},{122,8},{128,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,78.8},{44,78.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              84},{56,84},{56,79}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {142,86},{142,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is)
        annotation (Line(points={{155,97.5},{154,97.5},{154,79}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C3b_Licklederer_mix1_smallpump_defweight;

    model C3c_Licklederer_mix1_smallpump_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTPlus152025to40 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl1(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{-54,48},{-30,82}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl2(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{38,44},{62,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix1 Ctrl3(
        alpha_prim_prod=0.25,
        alpha_sec_prod=0.75,
        alpha_prim_cons=0.25,
        alpha_sec_cons=0.75)
        annotation (Placement(transformation(extent={{136,44},{160,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-60,127},
              {-60,82.8},{-48,82.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is)
        annotation (Line(points={{-31,97.5},{-36,97.5},{-36,83}}, color={0,0,127}));
      connect(B1.contr_vars_real, Ctrl1.contr_vars_real)
        annotation (Line(points={{-27.8,8},{-20,8},{-20,64},{-30,64}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-54,64},{-74,64},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{38,60},{24,60},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{62,60},{76,60},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{160,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{136,60},{122,60},{122,8},{128,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{40,127},{
              40,78.8},{44,78.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              84},{56,84},{56,79}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {142,86},{142,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is)
        annotation (Line(points={{155,97.5},{154,97.5},{154,79}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end C3c_Licklederer_mix1_smallpump_weight2;

    model D1a_Licklederer_mix2_noheat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-29,101})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,140})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl1(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{-60,44},{-36,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl2(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{50,44},{74,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{138,44},{162,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-26,107},{-12,107},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-32,
              114},{-32,107}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,129},{-66,84},
              {-54,84},{-54,78.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-29,95.5},{-29,84},{-42,
              84},{-42,79}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-36,60},{-18,60},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-60,60},{-74,60},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{74,60},{80,60},{80,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{50,60},{24,60},{24,8},{30,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{44,127},{
              44,78.8},{56,78.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              84},{68,84},{68,79}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {144,86},{144,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,84},{156,84},{156,79}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{162,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states) annotation (Line(points={{138,60},{112,60},{112,6},
              {128,6},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end D1a_Licklederer_mix2_noheat_noweight;

    model D1b_Licklederer_mix2_noheat_defweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-29,101})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,140})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl1
        annotation (Placement(transformation(extent={{-60,44},{-36,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl2
        annotation (Placement(transformation(extent={{50,44},{74,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl3
        annotation (Placement(transformation(extent={{138,44},{162,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-26,107},{-12,107},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-32,
              114},{-32,107}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,129},{-66,84},
              {-54,84},{-54,78.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-29,95.5},{-29,84},{-42,
              84},{-42,79}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-36,60},{-18,60},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-60,60},{-74,60},{-74,8},{-68,8}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{74,60},{80,60},{80,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{50,60},{24,60},{24,8},{30,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{44,127},{
              44,78.8},{56,78.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is) annotation (Line(points={{59,95.5},{58,95.5},{58,
              84},{68,84},{68,79}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {144,86},{144,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,84},{156,84},{156,79}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{162,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states) annotation (Line(points={{138,60},{112,60},{112,6},
              {128,6},{128,8}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end D1b_Licklederer_mix2_noheat_defweight;

    model D1c_Licklederer_mix2_noheat_weight2
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=100000) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=100000,  length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl1(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25)
        annotation (Placement(transformation(extent={{-58,44},{-34,78}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl2(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25)
        annotation (Placement(transformation(extent={{40,42},{64,76}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl3(
        alpha_prim_prod=0.75,
        alpha_sec_prod=0.25,
        alpha_prim_cons=0.75,
        alpha_sec_cons=0.25)
        annotation (Placement(transformation(extent={{134,44},{158,78}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
      connect(add.u1, realExpression.y) annotation (Line(points={{-28,109},{-12,109},{-12,
              106},{-8,106},{-8,111.5}}, color={0,0,127}));
      connect(realExpression1.y, add1.u1) annotation (Line(points={{82,109.5},{82,104},{
              68,104},{68,107},{62,107}}, color={0,0,127}));
      connect(realExpression2.y, add2.u1) annotation (Line(points={{178,111.5},{178,106},
              {164,106},{164,109},{158,109}}, color={0,0,127}));
          Losses = Ctrl1.Q_dot_is + Ctrl2.Q_dot_is + Ctrl3.Q_dot_is;

      connect(temp_sec_in1.y, add.u2) annotation (Line(points={{-24,127},{-24,114},{-34,
              114},{-34,109}}, color={0,0,127}));
      connect(temp_sec_in2.y, add1.u2)
        annotation (Line(points={{74,127},{56,127},{56,107}}, color={0,0,127}));
      connect(temp_sec_in3.y, add2.u2)
        annotation (Line(points={{172,127},{152,127},{152,109}}, color={0,0,127}));
      connect(power_set1.y, Ctrl1.Q_dot_set) annotation (Line(points={{-66,127},{-66,86},
              {-52,86},{-52,78.8}}, color={0,0,127}));
      connect(add.y, Ctrl1.T_sec_in_is) annotation (Line(points={{-31,97.5},{-31,86},{-40,
              86},{-40,79}}, color={0,0,127}));
      connect(Ctrl1.contr_vars_real, B1.contr_vars_real)
        annotation (Line(points={{-34,60},{-18,60},{-18,8},{-27.8,8}}, color={0,0,127}));
      connect(Ctrl1.states, B1.states)
        annotation (Line(points={{-58,60},{-74,60},{-74,8},{-68,8}}, color={0,0,127}));
      connect(power_set2.y, Ctrl2.Q_dot_set) annotation (Line(points={{32,127},{32,102.5},
              {46,102.5},{46,76.8}}, color={0,0,127}));
      connect(add1.y, Ctrl2.T_sec_in_is)
        annotation (Line(points={{59,95.5},{58,95.5},{58,77}}, color={0,0,127}));
      connect(Ctrl2.contr_vars_real, B2.contr_vars_real)
        annotation (Line(points={{64,58},{76,58},{76,8},{70.2,8}}, color={0,0,127}));
      connect(Ctrl2.states, B2.states)
        annotation (Line(points={{40,58},{24,58},{24,8},{30,8}}, color={0,0,127}));
      connect(Ctrl3.states, B3.states)
        annotation (Line(points={{134,60},{122,60},{122,8},{128,8}}, color={0,0,127}));
      connect(Ctrl3.contr_vars_real, B3.contr_vars_real)
        annotation (Line(points={{158,60},{174,60},{174,8},{168.2,8}}, color={0,0,127}));
      connect(power_set3.y, Ctrl3.Q_dot_set) annotation (Line(points={{130,127},{130,86},
              {140,86},{140,78.8}}, color={0,0,127}));
      connect(add2.y, Ctrl3.T_sec_in_is) annotation (Line(points={{155,97.5},{154,97.5},{
              154,84},{152,84},{152,79}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                200,160}})),                                         Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{200,160}}),
                                                         graphics={Rectangle(extent={{-92,
                  154},{-2,-20}}, lineColor={28,108,200}),         Rectangle(extent={{6,
                  154},{96,-20}}, lineColor={28,108,200}),         Rectangle(extent={{104,
                  154},{194,-20}},lineColor={28,108,200})}),
        experiment(
          StopTime=25200,
          Interval=1,
          __Dymola_Algorithm="Dassl"));
    end D1c_Licklederer_mix2_noheat_weight2;

    model D2a_Licklederer_mix2_heat_noweight
      BidirectionalSubstation.New_Substation.HTS B1(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={-48,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{-8,-58},{18,-32}})));
      BidirectionalSubstation.New_Substation.HTS B2(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={50,8})));
      BidirectionalSubstation.New_Substation.HTS B3(
        n=0.5,
        redeclare Fluid.Pumps.Data.Pumps.IMP.NMTSmart25_120to180 feedinPer,
        R_ins_transferpipe=5) annotation (Placement(transformation(
            extent={{20,-18},{-20,18}},
            rotation=0,
            origin={148,8})));
      Fluid.Pipes.InsulatedPipe_plug pipe_hot23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{88,-58},{114,-32}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold23(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{114,-103},{88,-77}})));
      Fluid.Pipes.InsulatedPipe_plug pipe_cold12(R_ins=5,       length=100)
        annotation (Placement(transformation(extent={{18,-103},{-8,-77}})));
      Modelica.Fluid.Sources.Boundary_pT boundary(
        redeclare package Medium = Media.Water,
        use_p_in=false,
        T=325.4,
        nPorts=1) annotation (Placement(transformation(extent={{-92,-55},{-72,-35}})));
      inner Modelica.Fluid.System system(T_ambient=285.15)
        annotation (Placement(transformation(extent={{-92,-114},{-72,-94}})));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={-31,103})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={-8,117})));
      Modelica.Blocks.Sources.RealExpression realExpression1(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={82,115})));
      Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={59,101})));
      Modelica.Blocks.Sources.RealExpression realExpression2(y=273.15) annotation (
          Placement(transformation(
            extent={{-5,-6},{5,6}},
            rotation=270,
            origin={178,117})));
      Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(
            extent={{-5,-5},{5,5}},
            rotation=-90,
            origin={155,103})));

      Real Losses;

      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set1(table=[0,4; 3600,-4; 7200,10; 10800,-10; 14400,-6; 18000,6;
            21600,10; 25200,10]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-66,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in1(table=[0,55; 3600,30; 7200,55; 10800,30; 14400,30; 18000,
            55; 21600,55; 25200,55]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={-24,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set2(table=[0,-10; 3600,10; 7200,-4; 10800,4; 14400,10; 18000,-10;
            21600,-4; 25200,-4]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={32,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in2(table=[0,30; 3600,55; 7200,30; 10800,55; 14400,55; 18000,
            30; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={74,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        power_set3(table=[0,6; 3600,-6; 7200,-6; 10800,6; 14400,-4; 18000,4;
            21600,-6; 25200,-6]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={130,138})));
      BidirectionalSubstation.Controller_PID_based.auxiliary.TimeTable_noInterp
        temp_sec_in3(table=[0,55; 3600,30; 7200,30; 10800,55; 14400,30; 18000,
            55; 21600,30; 25200,30]) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={172,138})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl1(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{-68,46},{-44,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl2(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{42,46},{66,80}})));
      BidirectionalSubstation.Controller_PID_based.PID_Q_T_weighted_mix2 Ctrl3(
        alpha_prim_prod=1,
        alpha_sec_prod=0,
        alpha_prim_cons=1,
        alpha_sec_cons=0)
        annotation (Placement(transformation(extent={{132,48},{156,82}})));
    equation
      connect(B1.hot_prim, pipe_hot12.port_a)
        annotation (Line(points={{-34,-10.2},{-34,-45},{-8,-45}}, color={0,127,255}));
      connect(pipe_hot12.port_b, B2.hot_prim)
        annotation (Line(points={{18,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_a, B2.hot_prim)
        annotation (Line(points={{88,-45},{64,-45},{64,-10.2}}, color={0,127,255}));
      connect(pipe_hot23.port_b, B3.hot_prim) annotation (Line(points={{114,-45},{138,-45},
              {138,-46},{162,-46},{162,-10.2}}, color={0,127,255}));
      connect(B1.cold_prim, pipe_cold12.port_b)
        annotation (Line(points={{-62,-10},{-62,-90},{-8,-90}}, color={0,127,255}));
      connect(pipe_cold12.port_a, B2.cold_prim)
        annotation (Line(points={{18,-90},{36,-90},{36,-10}}, color={0,127,255}));
      connect(B2.cold_prim, pipe_cold23.port_b)
        annotation (Line(points={{36,-10},{36,-90},{88,-90}}, color={0,127,255}));
      connect(pipe_cold23.port_a, B3.cold_prim) annotation (Line(points={{114,-90},{124,
              -90},{124,-92},{134,-92},{134,-10}}, color={0,127,255}));
      connect(pipe_hot12.port_a, boundary.ports[1])
        annotation (Line(points={{-8,-45},{-72,-45}}, color={0,127,255}));
